[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 R.M.            	50          	0.000000    	                	;
 400_1000        	50          	0.000000    	                	;
 P12             	50          	0.000000    	                	;
 OutP4           	50          	0.000000    	                	;
 OutP5           	50          	0.000000    	                	;
 OutP6           	50          	0.000000    	                	;
 OutP7           	50          	0.000000    	                	;
 OutP10          	50          	0.000000    	                	;
 OutP89          	50          	0.000000    	                	;
 SZANUT          	50          	0.000000    	                	;
 SFDN80          	50          	0.000000    	                	;
 SZANUT2         	50          	0.000000    	                	;
 RAP             	50          	0.000000    	                	;
 RAP2            	50          	0.000000    	                	;
 IN.RAD.         	11.500000   	0.000000    	                	;
 SF.MAN.         	11.000000   	0.000000    	                	;
 IN.RAD.DN600    	11.500000   	0.000000    	                	;
 SFDN600         	11.000000   	0.000000    	                	;
 CAM2            	10.000000   	0.000000    	                	;
 CAM1            	10.000000   	0.000000    	                	;
 BP600.1500      	11.000000   	0.000000    	                	;
 BP2600.15       	11.000000   	0.000000    	                	;
 SF10AUTO        	9.600000    	0.000000    	                	;
 SF10AUTO2       	9.600000    	0.000000    	                	;
 SPOLO           	9.300000    	0.000000    	                	;
 SPOLO2          	8.260000    	0.000000    	                	;
 SPOLO3          	7.980000    	0.000000    	                	;
 8304802         	7.730000    	0.000000    	                	;
 SPOLO4          	9.000000    	0.000000    	                	;
 83048022        	8.700000    	0.000000    	                	;
 a1              	8.300000    	0.000000    	                	;
 a2              	0.000000    	0.000000    	                	;
 MONO1           	8.000000    	0.000000    	                	;
 MONO2           	8.000000    	0.000000    	                	;
 IDR21           	7.000000    	0.000000    	                	;
 RONCHI1         	6.700000    	0.000000    	                	;
 RONCHI2         	6.300000    	0.000000    	                	;
 RONCHI3         	6.000000    	0.000000    	                	;
 PROSSA          	5.700000    	0.000000    	                	;
 PDM             	5.500000    	0.000000    	                	;
 MONF            	5.000000    	0.000000    	                	;
 IDR3            	4.000000    	0.000000    	                	;
 SER1            	3.000000    	0.000000    	                	;
 IDR4            	2.500000    	0.000000    	                	;
 SABLICI         	2.000000    	0.000000    	                	;
 RANDIN          	1.000000    	0.000000    	                	;
 Pegan_n         	50          	0.000000    	                	;
 HPRV1           	50          	0.000000    	                	;
 NRV1            	50          	0.000000    	                	;
 NRV2            	50          	0.000000    	                	;
 NRV3            	50          	0.000000    	                	;
 NRV4            	50          	0.000000    	                	;
 NRV5            	50          	0.000000    	                	;
 NRV6            	50          	0.000000    	                	;
 NRV7            	50          	0.000000    	                	;
 NRV8            	50          	0.000000    	                	;
 NRV9            	50          	0.000000    	                	;
 NRV10           	50          	0.000000    	                	;
 Mucille         	0.000000    	0.000000    	                	;
 Rand2           	0.000000    	0           	                	;
 1               	0           	90          	1               	;
 69              	0           	90          	1               	;
 70              	0           	90          	1               	;
 71              	0           	90          	1               	;
 72              	0           	90          	1               	;
 73              	0           	90          	1               	;
 74              	0           	90          	1               	;
 75              	0           	90          	1               	;
 76              	0           	90          	1               	;
 77              	0           	90          	1               	;
 78              	0           	90          	1               	;
 79              	0           	90          	1               	;
 80              	0           	90          	1               	;
 81              	0           	90          	1               	;
 82              	0           	90          	1               	;
 83              	0           	90          	1               	;
 84              	0           	90          	1               	;
 85              	0           	90          	1               	;
 86              	0           	90          	1               	;
 87              	0           	90          	1               	;
 88              	0           	90          	1               	;
 89              	0           	90          	1               	;
 90              	0           	90          	1               	;
 91              	0           	90          	1               	;
 92              	0           	90          	1               	;
 93              	0           	90          	1               	;
 94              	0           	90          	1               	;
 95              	0           	90          	1               	;
 96              	0           	90          	1               	;
 97              	0           	90          	1               	;
 98              	0           	90          	1               	;
 99              	0           	90          	1               	;
 100             	0           	90          	1               	;
 101             	0           	90          	1               	;
 102             	0           	90          	1               	;
 103             	0           	90          	1               	;
 104             	0           	90          	1               	;
 105             	0           	90          	1               	;
 106             	0           	90          	1               	;
 107             	0           	90          	1               	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 POZZO_12        	150         	                	;
 POZZO_2         	150         	                	;
 POZZO_3         	150         	                	;
 POZZO_4         	150         	                	;
 POZZO_5         	150         	                	;
 POZZO_6         	150         	                	;
 POZZO_7         	150         	                	;
 POZZO_8         	150         	                	;
 POZZO_9         	150         	                	;
 POZZO_11        	250         	                	;
 POZZO_16        	250         	                	;
 POZZO_10_P      	150         	                	;
 POZZO_1_P       	150         	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow
 2               	60          	10          	0           	20          	100         	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P12.400_1000.1  	P12             	400_1000        	148.030609  	1000.000000 	0.010000    	0.000000    	Open  	;
 400_1000.R.M..1 	400_1000        	R.M.            	23.344162   	1000.000000 	0.010000    	0.000000    	Open  	;
 R.M..OutP4.1    	R.M.            	OutP4           	375.083313  	1500.000000 	0.040000    	0.000000    	Open  	;
 OutP4.OutP5.1   	OutP4           	OutP5           	255.017578  	1500.000000 	0.040000    	0.000000    	Open  	;
 OutP5.OutP6.1   	OutP5           	OutP6           	194.730423  	1500.000000 	0.040000    	0.000000    	Open  	;
 OutP6.OutP7.1   	OutP6           	OutP7           	45.427204   	1500.000000 	0.040000    	0.000000    	Open  	;
 OutP7.OutP89.1  	OutP7           	OutP89          	277.845459  	1500.000000 	0.040000    	0.000000    	Open  	;
 OutP89.HPRV1.1  	OutP89          	HPRV1           	56.304371   	1500.000000 	0.040000    	0.000000    	Open  	;
 OutP10.SZANUT.1 	OutP10          	SZANUT          	247.356186  	400.000000  	0.040000    	0.000000    	Open  	;
 SZANUT.SFDN80.1 	SZANUT          	SFDN80          	280.330780  	1500.000000 	0.001000    	0.000000    	Open  	;
 SFDN80.SZANUT2.1	SFDN80          	SZANUT2         	337.139008  	1500.000000 	0.040000    	0.000000    	Open  	;
 SZANUT2.RAP.1   	SZANUT2         	RAP             	643.927673  	1500.000000 	0.010000    	0.000000    	Open  	;
 RAP.RAP2.1      	RAP             	RAP2            	579.688049  	1500.000000 	0.040000    	0.000000    	Open  	;
 RAP2.IN.RAD..1  	RAP2            	IN.RAD.         	2371.137451 	1500.000000 	0.040000    	0.000000    	Open  	;
 IN.RAD..BP2600.15.1	IN.RAD.         	BP2600.15       	170.816925  	1500.000000 	0.040000    	0.000000    	Open  	;
 IN.RAD.DN600.BP600.1500.1	IN.RAD.DN600    	BP600.1500      	173.100555  	600.000000  	0.040000    	0.000000    	Open  	;
 SFDN600.CAM1.1  	SFDN600         	CAM1            	498.886932  	1500.000000 	0.040000    	0.000000    	Open  	;
 SF.MAN..CAM2.1  	SF.MAN.         	CAM2            	484.748962  	1500.000000 	0.040000    	0.000000    	Open  	;
 BP600.1500.SFDN600.1	BP600.1500      	SFDN600         	145.632004  	1500.000000 	0.040000    	0.000000    	Open  	;
 BP2600.15.SF.MAN..1	BP2600.15       	SF.MAN.         	145.924973  	1500.000000 	0.040000    	0.000000    	Open  	;
 CAM2.SF10AUTO.1 	CAM2            	SF10AUTO        	323.028687  	1500.000000 	0.040000    	0.000000    	Open  	;
 CAM1.SF10AUTO2.1	CAM1            	SF10AUTO2       	320.772461  	1500.000000 	0.040000    	0.000000    	Open  	;
 SF10AUTO.SPOLO.1	SF10AUTO        	SPOLO           	230.613831  	1500.000000 	0.040000    	0.000000    	Open  	;
 SF10AUTO2.SPOLO2.1	SF10AUTO2       	SPOLO2          	228.706436  	1500.000000 	0.040000    	0.000000    	Open  	;
 SPOLO.SPOLO3.1  	SPOLO           	SPOLO3          	98.634575   	1500.000000 	0.040000    	0.000000    	Open  	;
 SPOLO3.8304802.1	SPOLO3          	8304802         	157.184601  	1500.000000 	0.040000    	0.000000    	Open  	;
 SPOLO2.SPOLO4.1 	SPOLO2          	SPOLO4          	98.139168   	1500.000000 	0.040000    	0.000000    	Open  	;
 SPOLO4.83048022.1	SPOLO4          	83048022        	161.276611  	1500.000000 	0.040000    	0.000000    	Open  	;
 8304802.a1.1    	8304802         	a1              	195.896637  	1500.000000 	0.040000    	0.000000    	Open  	;
 83048022.a2.1   	83048022        	a2              	194.384201  	1500.000000 	0.040000    	0.000000    	Open  	;
 a1.MONO1.1      	a1              	MONO1           	247.666779  	1500.000000 	0.040000    	0.000000    	Open  	;
 a2.MONO2.1      	a2              	MONO2           	247.971588  	1500.000000 	0.040000    	0.000000    	Open  	;
 MONO1.Mucille.1 	MONO1           	Mucille         	237.401428  	1500.000000 	0.040000    	0.000000    	Open  	;
 MONO2.Mucille.1 	MONO2           	Mucille         	237.821228  	1500.000000 	0.040000    	0.000000    	Open  	;
 Mucille.IDR21.1 	Mucille         	IDR21           	189.422836  	2000.000000 	0.040000    	0.000000    	Open  	;
 IDR21.RONCHI1.1 	IDR21           	RONCHI1         	290.472260  	2000.000000 	0.040000    	0.000000    	Open  	;
 RONCHI1.RONCHI2.1	RONCHI1         	RONCHI2         	136.850784  	2000.000000 	0.040000    	0.000000    	Open  	;
 RONCHI2.RONCHI3.1	RONCHI2         	RONCHI3         	126.104706  	2000.000000 	0.040000    	0.000000    	Open  	;
 RONCHI3.PROSSA.1	RONCHI3         	PROSSA          	282.591614  	2000.000000 	0.040000    	0.000000    	Open  	;
 PROSSA.PDM.1    	PROSSA          	PDM             	138.944855  	2000.000000 	0.040000    	0.000000    	Open  	;
 PDM.MONF.1      	PDM             	MONF            	500.002716  	2000.000000 	0.040000    	0.000000    	Open  	;
 MONF.IDR3.1     	MONF            	IDR3            	1662.810547 	2000.000000 	0.040000    	0.000000    	Open  	;
 IDR3.SER1.1     	IDR3            	SER1            	921.209412  	2000.000000 	0.040000    	0.000000    	Open  	;
 SER1.IDR4.1     	SER1            	IDR4            	551.084106  	2000.000000 	0.040000    	0.000000    	Open  	;
 IDR4.SABLICI.1  	IDR4            	SABLICI         	369.685059  	2000.000000 	0.040000    	0.000000    	Open  	;
 SABLICI.RANDIN.1	SABLICI         	RANDIN          	1187.134888 	2000.000000 	0.040000    	0.000000    	Open  	;
 Pegan_n.P12.1   	Pegan_n         	P12             	173.165833  	1000.000000 	0.040000    	0.000000    	Open  	;
 POZZO_12.P12.1  	POZZO_12        	P12             	30.574926   	350.000000  	0.040000    	0.000000    	Open  	;
 POZZO_2.NRV10.1 	POZZO_2         	NRV10           	66.469978   	400.000000  	0.010000    	0.000000    	Open  	;
 POZZO_3.R.M..1  	POZZO_3         	R.M.            	305.468811  	400.000000  	0.010000    	0.000000    	Open  	;
 POZZO_4.OutP4.1 	POZZO_4         	OutP4           	26.768536   	400.000000  	0.040000    	0.000000    	Open  	;
 POZZO_11.SZANUT.1	POZZO_11        	SZANUT          	213.099014  	200.000000  	0.080000    	0.000000    	Open  	;
 POZZO_16.IN.RAD.DN600.1	POZZO_16        	IN.RAD.DN600    	1718.031860 	600.000000  	0.040000    	0.000000    	Open  	;
 POZZO_1_P.Pegan_n.1	POZZO_1_P       	Pegan_n         	63.166622   	300.000000  	0.400000    	0.000000    	Open  	;
 HPRV1.OutP10.1  	HPRV1           	OutP10          	76.502106   	1500.000000 	0.040000    	0.000000    	Open  	;
 NRV1.OutP5.1    	NRV1            	OutP5           	59.890743   	400.000000  	0.010000    	0.000000    	Open  	;
 NRV2.OutP6.1    	NRV2            	OutP6           	263.041168  	500.000000  	0.010000    	0.000000    	Open  	;
 NRV3.NRV8.1     	NRV3            	NRV8            	128.935577  	400.000000  	0.040000    	0.000000    	Open  	;
 NRV4.NRV9.1     	NRV4            	NRV9            	182.160782  	400.000000  	0.040000    	0.000000    	Open  	;
 NRV5.OutP10.1   	NRV5            	OutP10          	35.235401   	400.000000  	0.010000    	0.000000    	Open  	;
 NRV6.NRV7.1     	NRV6            	NRV7            	18.913914   	400.000000  	0.004000    	0.000000    	Open  	;
 POZZO_5.NRV1.1  	POZZO_5         	NRV1            	1.000000    	400.000000  	0.010000    	0.000000    	CV    	;
 POZZO_6.NRV2.1  	POZZO_6         	NRV2            	0.535426    	400.000000  	0.001000    	0.000000    	CV    	;
 POZZO_9.NRV3.1  	POZZO_9         	NRV3            	1.000000    	400.000000  	0.040000    	0.000000    	CV    	;
 POZZO_8.NRV4.1  	POZZO_8         	NRV4            	4.249901    	400.000000  	0.040000    	0.000000    	CV    	;
 POZZO_10_P.NRV5.1	POZZO_10_P      	NRV5            	1.940473    	400.000000  	0.040000    	0.000000    	CV    	;
 POZZO_7.NRV6.1  	POZZO_7         	NRV6            	1.515947    	400.000000  	0.001000    	0.000000    	CV    	;
 NRV7.OutP7.1    	NRV7            	OutP7           	1.000000    	400.000000  	0.004000    	0.000000    	CV    	;
 NRV9.OutP89.1   	NRV9            	OutP89          	0.825671    	400.000000  	0.040000    	0.000000    	CV    	;
 NRV8.OutP89.1   	NRV8            	OutP89          	0.638816    	400.000000  	0.040000    	0.000000    	CV    	;
 NRV10.400_1000.1	NRV10           	400_1000        	0.596367    	400.000000  	0.010000    	0.000000    	CV    	;
 1               	Rand2           	1               	26518.24    	2000        	0.001       	0           	Open  	;
 5               	69              	70              	300         	1200        	0.04        	0           	Open  	;
 6               	70              	71              	400         	1000        	0.04        	0           	Open  	;
 7               	71              	72              	400         	1000        	0.04        	0           	Open  	;
 8               	72              	73              	400         	800         	0.04        	0           	Open  	;
 9               	73              	74              	400         	800         	0.04        	0           	Open  	;
 10              	74              	75              	100         	305         	0.04        	0           	Open  	;
 11              	69              	76              	150         	800         	0.04        	0           	Closed	;
 12              	76              	77              	150         	305         	0.04        	0           	Open  	;
 13              	77              	78              	150         	305         	0.04        	0           	Open  	;
 14              	78              	79              	150         	305         	0.04        	0           	Open  	;
 15              	79              	76              	150         	305         	0.04        	0           	Open  	;
 16              	76              	80              	150         	305         	0.04        	0           	Open  	;
 17              	70              	80              	150         	800         	0.04        	0           	Open  	;
 18              	80              	81              	150         	305         	0.04        	0           	Open  	;
 19              	80              	82              	150         	305         	0.04        	0           	Open  	;
 20              	71              	83              	150         	305         	0.04        	0           	Open  	;
 21              	83              	89              	150         	305         	0.04        	0           	Open  	;
 22              	83              	87              	150         	305         	0.04        	0           	Open  	;
 23              	87              	84              	150         	500         	0.04        	0           	Open  	;
 24              	84              	85              	150         	305         	0.04        	0           	Open  	;
 25              	85              	86              	150         	305         	0.04        	0           	Open  	;
 26              	86              	84              	150         	305         	0.04        	0           	Open  	;
 28              	88              	87              	150         	500         	0.04        	0           	Open  	;
 29              	88              	89              	150         	800         	0.04        	0           	Open  	;
 30              	89              	72              	150         	800         	0.04        	0           	Open  	;
 31              	88              	91              	150         	305         	0.04        	0           	Open  	;
 32              	73              	90              	150         	800         	0.04        	0           	Open  	;
 33              	90              	91              	200         	500         	0.04        	0           	Open  	;
 34              	91              	94              	500         	500         	0.04        	0           	Open  	;
 35              	94              	92              	150         	305         	0.04        	0           	Open  	;
 36              	92              	93              	150         	305         	0.04        	0           	Open  	;
 37              	94              	95              	200         	305         	0.04        	0           	Open  	;
 38              	95              	96              	150         	305         	0.04        	0           	Open  	;
 39              	96              	74              	150         	305         	0.04        	0           	Open  	;
 40              	73              	100             	150         	305         	0.04        	0           	Open  	;
 41              	74              	97              	150         	305         	0.04        	0           	Open  	;
 42              	97              	99              	150         	305         	0.04        	0           	Open  	;
 43              	97              	98              	150         	305         	0.04        	0           	Open  	;
 44              	98              	99              	150         	305         	0.04        	0           	Open  	;
 45              	99              	100             	150         	305         	0.04        	0           	Open  	;
 46              	100             	102             	150         	305         	0.04        	0           	Open  	;
 47              	102             	101             	150         	305         	0.04        	0           	Open  	;
 48              	101             	72              	150         	305         	0.04        	0           	Open  	;
 49              	72              	103             	150         	305         	0.04        	0           	Open  	;
 50              	103             	101             	150         	305         	0.04        	0           	Open  	;
 51              	103             	107             	150         	305         	0.04        	0           	Open  	;
 52              	103             	104             	150         	305         	0.04        	0           	Open  	;
 53              	104             	71              	150         	305         	0.04        	0           	Open  	;
 54              	105             	70              	150         	305         	0.04        	0           	Open  	;
 55              	106             	69              	150         	305         	0.04        	0           	Open  	;
 2               	72              	2               	1000        	1200        	0.04        	0           	Open  	;
 3               	RANDIN          	Rand2           	1000        	1200        	0.04        	0           	Open  	;
 56              	93              	94              	150         	400         	0.04        	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 27              	RANDIN          	Rand2           	POWER 700	SPEED 500	PATTERN pump	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 SFDN600.SF.MAN..1	SFDN600         	SF.MAN.         	1000.000000 	TCV 	1.500000    	1.500000    	;
 BP600.1500.BP2600.15.1	BP600.1500      	BP2600.15       	80.000000   	TCV 	1.500000    	1.500000    	;
 57              	1               	69              	1200        	PRV 	80          	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 27              	500

[PATTERNS]
;ID              	Multipliers
; IW Transfer Node control time profiles are exported as demand patterns up to the last profile time value.
 Rand2           	-4430.140137	-4802.080078	-5297.859863	-5657.290039	-5614.270020	-5443.959961
 Rand2           	-5513.589844	-5216.540039	-4530.540039	-4052.370117	-3844.739990	-3795.669922
 Rand2           	-3566.159912	-3429.649902	-3671.820068	-3780.090088	-3738.580078	-3635.830078
 Rand2           	-3877.729980	-4177.930176	-4098.140137	-3928.770020	-3873.429932	-3926.270020
 Rand2           	-4097.490234	-4280.419922	-4290.450195	-4082.899902	-4004.260010	-4087.530029
 Rand2           	-4172.109863	-4395.350098	-4495.589844	-4295.000000	-4023.110107	-3838.159912
 Rand2           	-3728.649902	-3686.600098	-3680.790039	-3506.639893	-3426.629883	-3525.639893
 Rand2           	-3625.620117	-3460.350098	-3450.629883	-3701.679932	-3586.969971	-3418.389893
 Rand2           	-3375.510010	-3367.169922	-3369.800049	-3549.959961	-3711.750000	-3511.770020
 Rand2           	-3418.010010	-3396.689941	-3390.360107	-3390.439941	-3380.949951	-2403.010010
 Rand2           	-183.750000 	-1521.260010	-1325.390015	-231.669998 	-766.349976 	-1039.150024
 Rand2           	-1509.170044	-2232.510010	-3020.060059	-2966.110107	-2845.770020	-2962.500000
 Rand2           	-3253.360107	-3216.360107	-3153.080078	-3131.360107	-3270.989990	-3494.860107
 Rand2           	-3668.770020	-3938.919922	-3848.149902	-3686.909912	-3631.800049	-3614.040039
 Rand2           	-3601.870117	-3605.760010	-3714.129883	-4108.140137	-4177.970215	-4147.410156
 Rand2           	-4173.080078	-4393.009766	-4387.379883	-4201.479980	-4126.410156	-4286.330078
 Rand2           	-4458.169922	-4645.959961	-4888.660156	-5359.910156	-5763.799805	-5961.569824
 Rand2           	-5883.149902	-5785.209961	-5909.450195	-5990.810059	-5911.490234	-5768.529785
 Rand2           	-5734.580078	-5666.120117	-5118.859863	-4367.899902	-3961.360107	-3848.409912
 Rand2           	-3721.260010	-3449.409912	-3438.479980	-3702.580078	-3845.899902	-3679.120117
 Rand2           	-3685.929932	-4053.840088	-4340.990234	-4212.609863	-4117.180176	-4068.129883
 Rand2           	-4064.840088	-4097.859863	-4097.399902	-3862.379883	-3754.610107	-3731.780029
 Rand2           	-3729.629883	-3722.560059	-3728.909912	-3741.909912	-3986.840088	-3989.320068
 Rand2           	-3812.790039	-3703.159912	-3401.209961	-3276.959961	-3256.209961	-3366.699951
 Rand2           	-3614.100098	-3437.139893	-3305.129883	-3277.689941	-3363.010010	-3616.110107
 Rand2           	-3805.209961	-4040.919922	-3887.270020	-3759.760010	-3715.080078	-3715.080078
 Rand2           	-3931.360107	-3997.469971	-3799.750000	-3506.540039	-3373.760010	-3530.399902
 Rand2           	-3657.429932	-3440.879883	-3354.409912	-3332.590088	-3379.739990	-3646.179932
 Rand2           	-3539.620117	-3377.629883	-3338.560059	-3404.030029	-3517.439941	-3739.040039
 Rand2           	-4011.449951	-4084.040039	-4109.100098	-4112.029785	-4109.069824	-4116.350098
 Rand2           	-4137.490234	-4403.750000	-4431.779785	-4368.819824	-4334.729980	-4328.930176
 Rand2           	-4505.959961	-4649.600098	-4490.430176	-4335.339844	-4126.470215	-4235.169922
 Rand2           	-4235.509766	-3998.239990	-4074.239990	-4852.899902	-5398.979980	-5773.350098
 Rand2           	-5903.779785	-6123.759766	-6248.100098	-6240.080078	-6080.580078	-6084.680176
 Rand2           	-6209.080078	-6178.939941	-5859.669922	-5608.339844	-5627.580078	-5156.810059
 Rand2           	-4524.459961	-3578.050049	-3170.459961	-3378.760010	-3477.179932	-3531.659912
 Rand2           	-3575.179932	-3843.919922	-4031.679932	-3937.840088	-3884.909912	-3865.550049
 Rand2           	-3861.110107	-3938.330078	-4295.689941	-4298.490234	-4249.140137	-4245.240234
 Rand2           	-4244.350098	-4238.490234	-4237.399902	-4240.279785	-4243.160156	-4275.500000
 Rand2           	-4495.509766	-4474.060059	-4386.649902	-4417.700195	-4856.709961	-5112.470215
 Rand2           	-5357.819824	-5402.120117	-5226.129883	-5188.910156	-5184.500000	-5183.850098
 Rand2           	-5256.379883	-5452.109863	-5371.779785	-5264.700195	-5044.990234	-4470.359863
 Rand2           	-4433.660156	-5099.700195	-5208.589844	-5127.129883	-5097.850098	-5143.839844
 Rand2           	-5373.290039	-5599.589844	-5609.490234	-5606.399902	-5591.629883	-5590.649902
 Rand2           	-5589.390137	-5744.609863	-5761.129883	-5660.250000	-5613.850098	-5586.200195
 Rand2           	-5585.419922	-5581.410156	-5583.919922	-5584.569824	-5582.959961	-5586.689941
 Rand2           	-5592.740234	-5616.270020	-5879.640137	-5950.109863	-5866.020020	-5832.100098
 Rand2           	-5854.830078	-6040.939941	-6039.700195	-5775.569824	-5488.370117	-5520.879883
 Rand2           	-5710.950195	-6024.660156	-6254.839844	-6521.549805	-6670.339844	-6635.660156
 Rand2           	-6512.180176	-6539.740234	-6421.689941	-6159.299805	-5761.629883	-5530.850098
 Rand2           	-5603.990234	-5674.049805	-5427.720215	-5294.919922	-5404.419922	-5470.060059
 Rand2           	-5347.729980	-5186.600098	-5258.080078	-5411.330078	-5368.839844	-5215.310059
 Rand2           	-5176.399902	-5436.950195	-5631.509766	-5552.830078	-5519.220215	-5519.930176
 Rand2           	-5730.959961	-5818.330078	-5708.439941	-5654.759766	-5632.839844	-5621.700195
 Rand2           	-5619.540039	-5620.370117	-5723.620117	-5813.009766	-5721.939941	-5683.459961
 Rand2           	-5625.850098	-5472.779785	-5468.399902	-5618.540039	-5481.830078	-5328.100098
 Rand2           	-5268.189941	-5236.930176	-5230.370117	-5401.009766	-5490.799805	-5336.799805
 Rand2           	-5071.819824	-4859.790039	-4912.250000	-5138.270020	-5284.560059	-5082.470215
 Rand2           	-5015.660156	-4875.910156	-4713.459961	-4943.750000	-4288.729980	-3364.850098
 Rand2           	-2911.280029	-2325.229980	-2706.139893	-3116.810059	-3587.219971	-3742.669922
 Rand2           	-3978.919922	-4135.879883	-4238.660156	-3985.179932	-3844.639893	-3868.810059
 Rand2           	-3857.120117	-4055.919922	-4112.609863	-3956.219971	-3973.899902	-4049.030029
 Rand2           	-4824.330078	-5282.330078	-5358.700195	-5243.580078	-5167.200195	-5251.279785
 Rand2           	-5440.459961	-5351.299805	-5213.370117	-5223.100098	-5415.919922	-5456.700195
 Rand2           	-5276.189941	-5212.310059	-5401.149902	-5453.609863	-5275.779785	-5273.850098
 Rand2           	-5433.209961	-5497.140137	-5364.490234	-5216.240234	-5338.080078	-5456.220215
 Rand2           	-5447.209961	-5246.839844	-5228.709961	-5390.299805	-5459.200195	-5283.020020
 Rand2           	-4827.959961	-4801.970215	-4862.819824	-4693.049805	-4569.890137	-4708.910156
 Rand2           	-4817.109863	-4667.649902	-4754.310059	-5002.649902	-5274.009766	-5269.890137
 Rand2           	-4974.009766	-5091.160156	-5273.600098	-5342.419922	-5535.649902	-5737.830078
 Rand2           	-5686.810059	-5625.089844	-5492.240234	-5477.879883	-5543.169922	-5998.350098
 Rand2           	-6412.169922	-6799.529785	-6787.990234	-6397.660156	-5939.450195	-5487.350098
 Rand2           	-5266.529785	-5170.100098	-5237.470215	-5308.720215	-5181.689941	-5124.319824
 Rand2           	-5100.069824	-5096.310059	-5170.080078	-5357.169922	-5227.810059	-5062.089844
 Rand2           	-5002.430176	-4980.080078	-4978.109863	-5136.250000	-5226.000000	-5031.160156
 Rand2           	-4865.290039	-4867.319824	-5046.669922	-4956.169922	-4837.339844	-4790.390137
 Rand2           	-4812.009766	-5022.720215	-4997.410156	-4858.009766	-4812.379883	-4796.870117
 Rand2           	-4804.080078	-5126.950195	-5297.200195	-5190.629883	-5140.830078	-5119.640137
 Rand2           	-5113.709961	-5216.049805	-5378.569824	-5245.569824	-5161.270020	-5197.750000
 Rand2           	-5383.200195	-5342.990234	-5188.609863	-5178.819824	-5366.790039	-5330.180176
 Rand2           	-5060.390137	-5024.729980	-5286.620117	-5368.609863	-5236.589844	-5288.600098
 Rand2           	-5566.959961	-5741.819824	-5642.129883	-5635.470215	-5798.029785	-5865.209961
 Rand2           	-5678.390137	-5391.020020	-5456.339844	-5525.830078	-5523.169922	-5299.189941
 Rand2           	-5200.029785	-5308.450195	-5356.819824	-5225.720215	-5070.649902	-5155.009766
 Rand2           	-5314.750000	-5318.540039	-5129.620117	-5031.120117	-5290.140137	-5540.529785
 Rand2           	-5458.259766	-5383.120117	-5353.669922	-5352.919922	-5486.240234	-5625.229980
 Rand2           	-5531.979980	-5500.890137	-5524.770020	-5591.899902	-5584.069824	-5475.870117
 Rand2           	-5408.180176	-5520.450195	-5465.580078	-5350.160156	-5300.279785	-5304.470215
 Rand2           	-5498.049805	-5368.049805	-4921.069824	-3773.570068	-2957.340088	-2705.979980
 Rand2           	-2827.439941	-3148.350098	-3005.280029	-2781.040039	-2927.320068	-3998.629883
 Rand2           	-4625.870117	-5112.770020	-5089.529785	-5040.060059	-5020.129883	-5172.680176
 Rand2           	-5241.700195	-5113.040039	-5032.180176	-5002.350098	-5147.899902	-5303.229980
 Rand2           	-5180.640137	-5066.459961	-5025.009766	-5142.109863	-5512.339844	-5713.910156
 Rand2           	-5623.540039	-5562.700195	-5540.700195	-5536.379883	-5698.740234	-5746.169922
 Rand2           	-5608.459961	-5546.399902	-5522.939941	-5646.359863	-5808.209961	-5691.799805
 Rand2           	-5574.080078	-5575.580078	-5743.290039	-5818.359863	-5664.660156	-5560.899902
;Diurnal Pattern
 1               	0.228       	0.454       	0.191       	0.191       	0.228       	0.304       
 1               	0.153       	0.078       	0.115       	0.04        	0.078       	0.153       
 1               	0.115       	0.078       	0.078       	0.228       	0.078       	0.078       
 1               	0.115       	0.153       	0.191       	0.617       	1.269       	1.092       
 1               	0.916       	1.368       	1.217       	1.518       	1.82        	1.617       
 1               	1.225       	1.248       	1.648       	1.379       	1.223       	1.331       
 1               	0.987       	1.213       	1.552       	1.439       	1.138       	1.514       
 1               	1.891       	1.062       	0.949       	1.025       	1.251       	1.439       
 1               	1.514       	1.364       	1.552       	1.401       	1.514       	1.514       
 1               	1.627       	1.175       	1.401       	1.514       	1.477       	1.326       
 1               	1.401       	1.439       	1.514       	1.288       	1.778       	1.401       
 1               	1.703       	1.477       	2.494       	2.122       	2.014       	2.095       
 1               	1.535       	1.433       	1.369       	1.417       	1.768       	1.391       
 1               	0.939       	1.09        	0.826       	1.127       	0.977       	0.864       
 1               	0.864       	0.664       	0.653       	0.378       	0.518       	0.483       
 1               	0.185       	0.188       	0.228       	0.266       	0.191       	0.266       
;pump
 pump            	0           	0           	0           	0           	0           	0           
 pump            	0           	0           	0           	0           	0           	0           
 pump            	0           	0           	0           	0           	0           	0           
 pump            	0           	0           	0           	0           	0           	0           
 pump            	0           	0           	0           	0           	0           	0           
 pump            	0           	0           	0           	0           	1           	1           
 pump            	1           	1           	1           	1           	1           	1           
 pump            	1           	1           	1           	1           	1           	1           
 pump            	1           	1           	1           	1           	1           	1           
 pump            	1           	1           	1           	1           	1           	1           
 pump            	1           	1           	1           	1           	1           	1           
 pump            	1           	1           	1           	1           	1           	1           
 pump            	1           	1           	1           	1           	1           	1           
 pump            	1           	1           	1           	1           	1           	1           
 pump            	1           	0           	0           	0           	0           	0           
 pump            	0           	0           	0           	0           	0           	0           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
;No CONTROLS are exported
;






[RULES]
;No RULES are exported
;






[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient
 90              	0
 94              	0

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	480:00 
 Hydraulic Timestep 	0:15 
 Quality Timestep   	0:15 
 Pattern Timestep   	0:15 
 Pattern Start      	0:00 
 Report Timestep    	0:15 
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	D-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Demand Model       	PDA
 Minimum Pressure   	0
 Required Pressure  	10
 Pressure Exponent  	0.99
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord           	Y-Coord
R.M.            	845726.443        	5086255.027       
400_1000        	845722.847        	5086278.092       
P12             	845776.430        	5086413.740       
OutP4           	845954.859        	5085957.660       
OutP5           	846139.690        	5085783.620       
OutP6           	846329.319        	5085748.994       
OutP7           	846374.288        	5085742.559       
OutP10          	846770.471        	5085643.493       
OutP89          	846642.766        	5085679.855       
SZANUT          	847011.609        	5085666.560       
SFDN80          	847283.667        	5085610.228       
SZANUT2         	847330.377        	5085278.520       
RAP             	847900.793        	5084979.741       
RAP2            	848414.635        	5085229.095       
IN.RAD.         	849520.522        	5083389.787       
SF.MAN.         	849824.175        	5083312.660       
IN.RAD.DN600    	849517.077        	5083383.490       
SFDN600         	849823.160        	5083306.732       
CAM2            	850250.692        	5083533.160       
CAM1            	850263.973        	5083524.147       
BP600.1500      	849680.649        	5083336.720       
BP2600.15       	849681.213        	5083341.919       
SF10AUTO        	850422.190        	5083803.505       
SF10AUTO2       	850422.841        	5083797.879       
SPOLO           	850650.381        	5083834.220       
SPOLO2          	850649.174        	5083830.037       
SPOLO3          	850680.330        	5083742.960       
8304802         	850796.490        	5083843.056       
SPOLO4          	850678.417        	5083739.190       
83048022        	850797.690        	5083841.593       
a1              	850989.620        	5083839.980       
a2              	850989.315        	5083837.383       
MONO1           	851176.192        	5083678.562       
MONO2           	851176.677        	5083676.796       
IDR21           	851531.880        	5083890.230       
RONCHI1         	851804.790        	5083797.219       
RONCHI2         	851907.460        	5083713.132       
RONCHI3         	852029.330        	5083743.460       
PROSSA          	852303.200        	5083680.015       
PDM             	852406.560        	5083763.425       
MONF            	852882.740        	5083650.380       
IDR3            	854469.559        	5083167.189       
SER1            	855331.946        	5082873.257       
IDR4            	855723.270        	5082490.514       
SABLICI         	856006.159        	5082390.935       
RANDIN          	856227.870        	5081500.975       
Pegan_n         	845843.353        	5086573.451       
HPRV1           	846696.604        	5085663.372       
NRV1            	846118.729        	5085727.517       
NRV2            	846236.988        	5085981.076       
NRV3            	846641.888        	5085800.025       
NRV4            	846603.490        	5085504.102       
NRV5            	846760.593        	5085674.337       
NRV6            	846372.311        	5085723.695       
NRV7            	846374.285        	5085742.506       
NRV8            	846642.874        	5085680.485       
NRV9            	846642.617        	5085679.043       
NRV10           	845722.261        	5086277.982       
Mucille         	851378.053        	5083783.658       
Rand2           	856689.986        	5081054.777       
1               	872461.414        	5069048.036       
69              	872469.079        	5067583.910       
70              	872900.733        	5066746.763       
71              	873384.709        	5065896.535       
72              	873934.087        	5065020.146       
73              	874444.223        	5063947.551       
74              	874928.199        	5063201.967       
75              	875032.843        	5062979.600       
76              	872194.390        	5067583.910       
77              	871945.862        	5068028.645       
78              	871347.388        	5067823.055       
79              	871584.680        	5067233.216       
80              	872547.562        	5066799.084       
81              	872142.068        	5066615.958       
82              	872678.366        	5066184.304       
83              	873110.020        	5065661.087       
84              	871998.184        	5065648.007       
85              	871278.760        	5065320.996       
86              	871985.103        	5065033.227       
87              	872560.642        	5065517.203       
88              	872809.170        	5064797.779       
89              	873437.031        	5065216.353       
90              	873764.041        	5064130.677       
91              	873096.939        	5064196.080       
92              	872796.090        	5063476.656       
93              	873096.939        	5062979.600       
94              	873463.191        	5063568.219       
95              	873737.880        	5062914.198       
96              	874659.222        	5062400.377       
97              	875569.140        	5063463.576       
98              	875869.990        	5063908.310       
99              	875294.451        	5064039.114       
100             	874731.993        	5064353.045       
101             	874967.440        	5065281.755       
102             	875307.532        	5064837.020       
103             	874248.017        	5065713.409       
104             	873685.559        	5066197.385       
105             	873293.146        	5067008.371       
106             	872900.733        	5067596.990       
107             	874365.939        	5066461.442       
POZZO_12        	845772.594        	5086443.141       
POZZO_2         	845668.781        	5086243.701       
POZZO_3         	845470.989        	5086095.197       
POZZO_4         	845958.536        	5085937.440       
POZZO_5         	846118.691        	5085727.414       
POZZO_6         	846236.774        	5085981.567       
POZZO_7         	846372.124        	5085722.191       
POZZO_8         	846599.906        	5085501.818       
POZZO_9         	846641.866        	5085800.053       
POZZO_11        	846892.133        	5085830.858       
POZZO_16        	847924.208        	5083046.112       
POZZO_10_P      	846759.162        	5085675.647       
POZZO_1_P       	845867.764        	5086631.711       
2               	878918.577        	5067436.447       

[VERTICES]
;Link            	X-Coord           	Y-Coord
P12.400_1000.1  	845741.000        	5086340.519       
P12.400_1000.1  	845723.299        	5086305.854       
R.M..OutP4.1    	845734.608        	5086241.322       
OutP4.OutP5.1   	845970.547        	5085936.598       
OutP4.OutP5.1   	846029.940        	5085871.190       
OutP5.OutP6.1   	846187.232        	5085763.133       
OutP5.OutP6.1   	846274.213        	5085751.031       
OutP7.OutP89.1  	846404.429        	5085740.727       
OutP7.OutP89.1  	846592.324        	5085686.368       
OutP7.OutP89.1  	846617.140        	5085688.731       
OutP10.SZANUT.1 	846795.346        	5085639.934       
OutP10.SZANUT.1 	846883.650        	5085639.727       
OutP10.SZANUT.1 	846935.848        	5085647.980       
OutP10.SZANUT.1 	846997.743        	5085671.706       
SZANUT.SFDN80.1 	847057.391        	5085648.739       
SZANUT.SFDN80.1 	847130.446        	5085625.242       
SZANUT.SFDN80.1 	847225.289        	5085609.862       
SFDN80.SZANUT2.1	847287.314        	5085608.469       
SFDN80.SZANUT2.1	847295.589        	5085496.519       
SFDN80.SZANUT2.1	847298.255        	5085467.191       
RAP.RAP2.1      	848004.879        	5085060.059       
RAP.RAP2.1      	848146.503        	5085105.451       
RAP.RAP2.1      	848255.445        	5085152.659       
RAP.RAP2.1      	848331.704        	5085201.683       
RAP.RAP2.1      	848373.465        	5085227.103       
RAP2.IN.RAD..1  	848540.496        	5085195.049       
RAP2.IN.RAD..1  	848650.213        	5085114.590       
RAP2.IN.RAD..1  	848748.958        	5085045.102       
RAP2.IN.RAD..1  	848844.046        	5084971.958       
RAP2.IN.RAD..1  	848972.049        	5084416.059       
RAP2.IN.RAD..1  	849034.222        	5084138.109       
RAP2.IN.RAD..1  	849056.165        	5084057.650       
RAP2.IN.RAD..1  	849100.052        	5084032.049       
RAP2.IN.RAD..1  	849118.338        	5083925.990       
RAP2.IN.RAD..1  	849180.511        	5083893.075       
RAP2.IN.RAD..1  	849217.084        	5083743.128       
RAP2.IN.RAD..1  	849217.084        	5083629.754       
RAP2.IN.RAD..1  	849217.084        	5083552.952       
RAP2.IN.RAD..1  	849279.257        	5083538.323       
RAP2.IN.RAD..1  	849374.345        	5083509.065       
IN.RAD..BP2600.15.1	849543.550        	5083370.093       
IN.RAD.DN600.BP600.1500.1	849539.988        	5083364.580       
SFDN600.CAM1.1  	849829.958        	5083302.191       
SFDN600.CAM1.1  	849836.849        	5083301.616       
SFDN600.CAM1.1  	850171.835        	5083467.160       
SFDN600.CAM1.1  	850184.512        	5083467.737       
SF.MAN..CAM2.1  	849836.576        	5083316.295       
SF.MAN..CAM2.1  	849855.144        	5083317.769       
SF.MAN..CAM2.1  	850164.518        	5083471.116       
SF.MAN..CAM2.1  	850170.454        	5083482.988       
BP600.1500.SFDN600.1	849680.751        	5083336.700       
CAM2.SF10AUTO.1 	850264.279        	5083550.250       
CAM2.SF10AUTO.1 	850413.378        	5083801.499       
CAM1.SF10AUTO2.1	850264.386        	5083538.971       
CAM1.SF10AUTO2.1	850278.215        	5083555.870       
CAM1.SF10AUTO2.1	850373.328        	5083724.864       
CAM1.SF10AUTO2.1	850416.481        	5083796.574       
SF10AUTO.SPOLO.1	850642.215        	5083834.546       
SF10AUTO.SPOLO.1	850647.456        	5083835.294       
SF10AUTO2.SPOLO2.1	850636.576        	5083829.754       
SF10AUTO2.SPOLO2.1	850643.829        	5083830.117       
SPOLO.SPOLO3.1  	850663.800        	5083821.094       
SPOLO3.8304802.1	850699.823        	5083749.043       
SPOLO3.8304802.1	850724.590        	5083760.502       
SPOLO2.SPOLO4.1 	850660.642        	5083819.833       
SPOLO2.SPOLO4.1 	850663.721        	5083813.482       
SPOLO4.83048022.1	850689.806        	5083742.946       
SPOLO4.83048022.1	850707.902        	5083749.744       
SPOLO4.83048022.1	850726.162        	5083758.323       
SPOLO4.83048022.1	850738.485        	5083772.236       
SPOLO4.83048022.1	850758.592        	5083796.310       
8304802.a1.1    	850853.653        	5083846.398       
8304802.a1.1    	850874.275        	5083850.881       
8304802.a1.1    	850920.897        	5083843.260       
8304802.a1.1    	850958.553        	5083834.294       
83048022.a2.1   	850817.877        	5083842.823       
83048022.a2.1   	850836.366        	5083843.163       
83048022.a2.1   	850852.360        	5083844.411       
83048022.a2.1   	850855.876        	5083844.638       
83048022.a2.1   	850869.601        	5083848.041       
83048022.a2.1   	850873.912        	5083849.061       
83048022.a2.1   	850908.358        	5083843.314       
83048022.a2.1   	850919.440        	5083841.486       
83048022.a2.1   	850932.805        	5083838.972       
83048022.a2.1   	850951.769        	5083833.832       
83048022.a2.1   	850960.337        	5083832.347       
83048022.a2.1   	850963.535        	5083833.261       
a1.MONO1.1      	851011.130        	5083827.050       
a1.MONO1.1      	851028.018        	5083809.928       
a1.MONO1.1      	851078.445        	5083763.722       
a1.MONO1.1      	851119.257        	5083722.676       
a1.MONO1.1      	851156.785        	5083691.716       
a1.MONO1.1      	851172.726        	5083679.766       
a2.MONO2.1      	851005.838        	5083827.514       
a2.MONO2.1      	851011.995        	5083822.423       
a2.MONO2.1      	851028.808        	5083805.136       
a2.MONO2.1      	851054.975        	5083781.930       
a2.MONO2.1      	851077.353        	5083761.217       
a2.MONO2.1      	851094.226        	5083743.869       
a2.MONO2.1      	851106.584        	5083730.561       
a2.MONO2.1      	851119.892        	5083717.966       
a2.MONO2.1      	851138.190        	5083703.469       
a2.MONO2.1      	851156.274        	5083689.182       
a2.MONO2.1      	851164.112        	5083683.617       
a2.MONO2.1      	851168.480        	5083680.506       
a2.MONO2.1      	851171.591        	5083678.352       
MONO1.Mucille.1 	851179.281        	5083678.903       
MONO1.Mucille.1 	851217.464        	5083723.044       
MONO1.Mucille.1 	851285.598        	5083729.903       
MONO1.Mucille.1 	851377.310        	5083784.156       
MONO2.Mucille.1 	851179.780        	5083677.168       
MONO2.Mucille.1 	851182.433        	5083678.906       
MONO2.Mucille.1 	851218.309        	5083721.300       
MONO2.Mucille.1 	851288.158        	5083728.137       
MONO2.Mucille.1 	851378.077        	5083783.394       
Mucille.IDR21.1 	851473.728        	5083832.260       
IDR21.RONCHI1.1 	851539.732        	5083891.431       
IDR21.RONCHI1.1 	851548.778        	5083889.008       
IDR21.RONCHI1.1 	851611.263        	5083876.260       
IDR21.RONCHI1.1 	851708.300        	5083839.754       
IDR21.RONCHI1.1 	851782.325        	5083810.654       
RONCHI1.RONCHI2.1	851842.330        	5083752.185       
RONCHI1.RONCHI2.1	851872.756        	5083724.404       
RONCHI1.RONCHI2.1	851896.129        	5083713.787       
RONCHI2.RONCHI3.1	851922.238        	5083720.315       
RONCHI2.RONCHI3.1	851951.387        	5083728.450       
RONCHI2.RONCHI3.1	851977.824        	5083734.551       
RONCHI2.RONCHI3.1	852011.718        	5083739.974       
RONCHI3.PROSSA.1	852048.516        	5083738.587       
RONCHI3.PROSSA.1	852116.072        	5083717.869       
RONCHI3.PROSSA.1	852149.058        	5083707.171       
RONCHI3.PROSSA.1	852209.679        	5083692.907       
RONCHI3.PROSSA.1	852260.495        	5083682.209       
RONCHI3.PROSSA.1	852284.565        	5083677.752       
PROSSA.PDM.1    	852313.179        	5083687.085       
PROSSA.PDM.1    	852333.382        	5083710.174       
PROSSA.PDM.1    	852345.504        	5083727.491       
PROSSA.PDM.1    	852368.594        	5083751.735       
PROSSA.PDM.1    	852385.333        	5083762.703       
PROSSA.PDM.1    	852402.400        	5083764.340       
PDM.MONF.1      	852447.003        	5083748.696       
PDM.MONF.1      	852489.313        	5083723.310       
PDM.MONF.1      	852530.683        	5083699.805       
PDM.MONF.1      	852577.694        	5083676.299       
PDM.MONF.1      	852627.101        	5083665.871       
PDM.MONF.1      	852651.916        	5083664.917       
PDM.MONF.1      	852689.139        	5083665.871       
PDM.MONF.1      	852729.225        	5083665.871       
PDM.MONF.1      	852761.676        	5083666.826       
PDM.MONF.1      	852815.124        	5083661.099       
PDM.MONF.1      	852849.523        	5083653.359       
MONF.IDR3.1     	852883.271        	5083649.367       
MONF.IDR3.1     	852883.954        	5083645.372       
MONF.IDR3.1     	852890.802        	5083638.712       
MONF.IDR3.1     	852916.063        	5083630.873       
MONF.IDR3.1     	853318.248        	5083517.040       
MONF.IDR3.1     	853590.592        	5083432.153       
MONF.IDR3.1     	854036.246        	5083287.139       
MONF.IDR3.1     	854429.554        	5083175.452       
IDR3.SER1.1     	854486.558        	5083154.412       
IDR3.SER1.1     	854501.209        	5083145.996       
IDR3.SER1.1     	854542.045        	5083130.098       
IDR3.SER1.1     	854573.720        	5083113.337       
IDR3.SER1.1     	854600.167        	5083091.927       
IDR3.SER1.1     	854635.431        	5083070.517       
IDR3.SER1.1     	854682.029        	5083049.107       
IDR3.SER1.1     	854738.703        	5083025.178       
IDR3.SER1.1     	854868.422        	5082973.542       
IDR3.SER1.1     	854974.213        	5082944.576       
IDR3.SER1.1     	855093.857        	5082909.312       
IDR3.SER1.1     	855265.137        	5082876.568       
SER1.IDR4.1     	855380.174        	5082843.400       
SER1.IDR4.1     	855415.455        	5082808.119       
SER1.IDR4.1     	855461.961        	5082759.207       
SER1.IDR4.1     	855496.440        	5082730.341       
SER1.IDR4.1     	855548.559        	5082679.024       
SER1.IDR4.1     	855592.660        	5082639.734       
SER1.IDR4.1     	855636.761        	5082593.228       
SER1.IDR4.1     	855668.834        	5082549.127       
SER1.IDR4.1     	855700.640        	5082505.917       
SER1.IDR4.1     	855715.291        	5082494.319       
IDR4.SABLICI.1  	855723.249        	5082489.499       
IDR4.SABLICI.1  	855723.180        	5082488.053       
IDR4.SABLICI.1  	855724.019        	5082452.744       
IDR4.SABLICI.1  	855738.696        	5082438.067       
IDR4.SABLICI.1  	855762.404        	5082433.551       
IDR4.SABLICI.1  	855789.499        	5082431.293       
IDR4.SABLICI.1  	855798.531        	5082408.714       
IDR4.SABLICI.1  	855816.594        	5082381.619       
IDR4.SABLICI.1  	855857.237        	5082370.329       
IDR4.SABLICI.1  	855889.727        	5082363.191       
IDR4.SABLICI.1  	855931.749        	5082362.426       
IDR4.SABLICI.1  	855967.876        	5082363.555       
IDR4.SABLICI.1  	855993.119        	5082389.505       
SABLICI.RANDIN.1	856023.750        	5082383.019       
SABLICI.RANDIN.1	856041.970        	5082374.839       
SABLICI.RANDIN.1	856062.792        	5082367.030       
SABLICI.RANDIN.1	856118.649        	5082337.221       
SABLICI.RANDIN.1	856185.633        	5082286.801       
SABLICI.RANDIN.1	856264.509        	5082229.161       
SABLICI.RANDIN.1	856264.509        	5082156.352       
SABLICI.RANDIN.1	856225.071        	5082104.779       
SABLICI.RANDIN.1	856209.902        	5082035.004       
SABLICI.RANDIN.1	856215.969        	5081965.229       
SABLICI.RANDIN.1	856340.351        	5081865.117       
SABLICI.RANDIN.1	856376.755        	5081807.477       
SABLICI.RANDIN.1	856391.924        	5081740.736       
SABLICI.RANDIN.1	856379.789        	5081646.691       
SABLICI.RANDIN.1	856316.082        	5081586.017       
POZZO_12.P12.1  	845770.586        	5086439.528       
POZZO_2.NRV10.1 	845697.325        	5086273.260       
POZZO_3.R.M..1  	845469.171        	5086098.091       
POZZO_3.R.M..1  	845700.423        	5086246.008       
POZZO_4.OutP4.1 	845947.993        	5085951.258       
POZZO_11.SZANUT.1	846894.395        	5085823.807       
POZZO_11.SZANUT.1	846913.927        	5085817.157       
POZZO_11.SZANUT.1	846946.342        	5085790.976       
POZZO_11.SZANUT.1	846987.483        	5085743.185       
POZZO_16.IN.RAD.DN600.1	847916.002        	5083039.559       
POZZO_16.IN.RAD.DN600.1	848077.216        	5083080.204       
POZZO_16.IN.RAD.DN600.1	848152.264        	5083122.503       
POZZO_16.IN.RAD.DN600.1	848288.413        	5083135.992       
POZZO_16.IN.RAD.DN600.1	848419.912        	5083116.067       
POZZO_16.IN.RAD.DN600.1	848595.246        	5083195.764       
POZZO_16.IN.RAD.DN600.1	848782.533        	5083283.431       
POZZO_16.IN.RAD.DN600.1	848894.109        	5083319.294       
POZZO_16.IN.RAD.DN600.1	848997.715        	5083315.310       
POZZO_16.IN.RAD.DN600.1	849087.039        	5083269.057       
POZZO_16.IN.RAD.DN600.1	849166.257        	5083233.409       
POZZO_16.IN.RAD.DN600.1	849244.775        	5083247.567       
POZZO_16.IN.RAD.DN600.1	849367.628        	5083303.209       
POZZO_16.IN.RAD.DN600.1	849439.039        	5083341.429       
POZZO_16.IN.RAD.DN600.1	849513.432        	5083377.279       
HPRV1.OutP10.1  	846707.050        	5085660.174       
NRV2.OutP6.1    	846242.638        	5085966.854       
NRV2.OutP6.1    	846281.445        	5085947.831       
NRV3.NRV8.1     	846646.815        	5085793.821       
NRV3.NRV8.1     	846660.138        	5085782.686       
NRV4.NRV9.1     	846611.386        	5085509.040       
NRV5.OutP10.1   	846770.563        	5085665.216       
1               	859953.872        	5079644.165       
1               	861630.049        	5079487.023       
1               	865506.207        	5076501.334       
1               	869749.028        	5072834.699       
1               	871574.605        	5070401.708       
1               	872175.967        	5069558.494       
26              	871985.103        	5065595.685       
51              	874365.741        	5066328.189       
51              	874365.741        	5066445.913       
3               	856305.247        	5081340.367       
3               	856514.299        	5081137.848       
27              	856718.834        	5081316.463       
BP600.1500.BP2600.15.1	849681.201        	5083341.705       
57              	872685.817        	5068140.065       

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node

[BACKDROP]
  DIMENSIONS  	839275.747        	5057437.257       	932565.437        	5096819.600       
 UNITS          	Meters
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
